<!-- Code generated by docsync api. DO NOT EDIT. -->

# package app

```go
import "github.com/otfabric/go-dnp3/app"
```

Package app is the DNP3 application layer codec (IEEE 1815-2012 clause 4 and Annex A): fragments with their control octet, function code and internal indications, object headers with their qualifiers, and the object library.

A [Fragment](#type-fragment) is a list of [Header](#type-header) values; each header names a group and variation ([GroupVariation](#type-groupvariation)) and carries [Object](#type-object) values, an index plus a [Value](#type-value). The value types are a closed set of structs (for example [Binary](#type-binary), [Analog](#type-analog), [Counter](#type-counter), [CROB](#type-crob), [FileTransport](#type-filetransport), [AuthChallenge](#type-authchallenge)); variations of the same kind of point share one struct and the header's variation decides the encoding.

The library covers every object group of IEEE 1815-2012 Annex A that a current device sends: binary and double-bit inputs, binary outputs and commands, counters and frozen counters, analog inputs, frozen analog inputs, deadbands, analog outputs and commands, time objects, class objects, file control (group 70), internal indications, device attributes (group 0), BCD and small integers, octet strings and virtual terminal objects, and the secure authentication objects (groups 120 to 122). Data set and private registration objects (groups 83 to 91) are carried as [Raw](#type-raw) payload, except the data set characteristics (g86v2, [DataSetCharacteristics](#type-datasetcharacteristics)).

The package is a pure codec: it does no I/O and keeps no state between fragments. It imports nothing outside the standard library.

## Constants

```go
const (
	AttrConfigID                    uint8 = 196
	AttrConfigVersion               uint8 = 197
	AttrConfigBuildDate             uint8 = 198
	AttrConfigLastChangeDate        uint8 = 199
	AttrConfigDigest                uint8 = 200
	AttrConfigDigestAlgorithm       uint8 = 201
	AttrMasterResourceID            uint8 = 202
	AttrDeviceAltitude              uint8 = 203
	AttrDeviceLongitude             uint8 = 204
	AttrDeviceLatitude              uint8 = 205
	AttrSecondaryOperatorName       uint8 = 206
	AttrPrimaryOperatorName         uint8 = 207
	AttrSystemName                  uint8 = 208
	AttrSecureAuthVersion           uint8 = 209
	AttrNumSecurityStats            uint8 = 210
	AttrUserSpecificAttributes      uint8 = 211
	AttrNumMasterDataSetProtos      uint8 = 212
	AttrNumOutstationDataSetProtos  uint8 = 213
	AttrNumMasterDataSets           uint8 = 214
	AttrNumOutstationDataSets       uint8 = 215
	AttrMaxBinaryOutputsPerRequest  uint8 = 216
	AttrLocalTimingAccuracy         uint8 = 217
	AttrTimeAccuracyDuration        uint8 = 218
	AttrSupportsAnalogOutputEvents  uint8 = 219
	AttrMaxAnalogOutputIndex        uint8 = 220
	AttrNumAnalogOutputs            uint8 = 221
	AttrSupportsBinaryOutputEvents  uint8 = 222
	AttrMaxBinaryOutputIndex        uint8 = 223
	AttrNumBinaryOutputs            uint8 = 224
	AttrSupportsFrozenCounterEvents uint8 = 225
	AttrSupportsFrozenCounters      uint8 = 226
	AttrSupportsCounterEvents       uint8 = 227
	AttrMaxCounterIndex             uint8 = 228
	AttrNumCounters                 uint8 = 229
	AttrSupportsFrozenAnalogInputs  uint8 = 230
	AttrSupportsAnalogInputEvents   uint8 = 231
	AttrMaxAnalogInputIndex         uint8 = 232
	AttrNumAnalogInputs             uint8 = 233
	AttrSupportsDoubleBitEvents     uint8 = 234
	AttrMaxDoubleBitIndex           uint8 = 235
	AttrNumDoubleBitInputs          uint8 = 236
	AttrSupportsBinaryInputEvents   uint8 = 237
	AttrMaxBinaryInputIndex         uint8 = 238
	AttrNumBinaryInputs             uint8 = 239
	AttrMaxTxFragmentSize           uint8 = 240
	AttrMaxRxFragmentSize           uint8 = 241
	AttrSoftwareVersion             uint8 = 242
	AttrHardwareVersion             uint8 = 243
	AttrOwnerName                   uint8 = 244
	AttrUserLocation                uint8 = 245
	AttrUserID                      uint8 = 246
	AttrUserDeviceName              uint8 = 247
	AttrSerialNumber                uint8 = 248
	AttrSubsetAndConformance        uint8 = 249
	AttrProductNameAndModel         uint8 = 250
	AttrManufacturerName            uint8 = 252
	// AttrAllAttributes (g0v254) requests every attribute; it carries no
	// object.
	AttrAllAttributes uint8 = 254
	// AttrListOfVariations (g0v255) is the list of supported attribute
	// variations.
	AttrListOfVariations uint8 = 255
)
```

Standard device attribute variations of group 0 (set 0).

```go
const IINClassEvents = IINClass1Events | IINClass2Events | IINClass3Events
```

IINClassEvents is the union of the three class event bits.

```go
const IINRequestErrors = IINNoFuncCodeSupport | IINObjectUnknown | IINParameterError
```

IINRequestErrors is the union of the IIN2 bits that report a rejected request.

## Variables

```go
var (
	// ErrMalformed reports a fragment that cannot be parsed: too short,
	// a count or range that does not fit the remaining octets, or a field
	// with a value the object does not allow.
	ErrMalformed = errors.New("app: malformed fragment")

	// ErrUnknownObject reports a group and variation this package does not
	// know, in a position where its size must be known to continue.
	ErrUnknownObject = errors.New("app: unknown object")

	// ErrInvalidQualifier reports a qualifier code that is reserved or not
	// allowed for the object.
	ErrInvalidQualifier = errors.New("app: invalid qualifier")

	// ErrInvalidValue reports a header or object that cannot be encoded:
	// a value of the wrong type for the variation, indexes that do not fit
	// the qualifier, or a field that is too long.
	ErrInvalidValue = errors.New("app: invalid value")
)
```

Errors returned by [Decode](#func-decode) and the encoders. They are wrapped with detail; test with errors.Is.

An outstation answers a request that fails with ErrUnknownObject with IIN2.1 (OBJECT\_UNKNOWN) and one that fails with ErrMalformed or ErrInvalidQualifier with IIN2.2 (PARAMETER\_ERROR).

```go
var ErrUnknownFunction = errors.New("app: unknown function code")
```

ErrUnknownFunction reports a fragment whose function code IEEE 1815-2012 does not define. [Decode](#func-decode) returns the header of such a fragment with it, so that an outstation can answer with IIN2.0 (NO\_FUNC\_CODE\_SUPPORT).

## Functions

### func AppendFileDescriptor

```go
func AppendFileDescriptor(b []byte, d FileDescriptor) ([]byte, error)
```

AppendFileDescriptor appends the encoding of one file descriptor object (without object header), the form in which a directory's entries are transferred as the content of the directory file.

### func AppendObjectValue

```go
func AppendObjectValue(b []byte, gv GroupVariation, v Value) ([]byte, error)
```

AppendObjectValue appends the encoding of one object of gv without any header, prefix or size: the octets a free-format object carries. Secure authentication uses it to reproduce an object exactly, for example the key status message of a session key change. Relative-time variations are not supported: they need the CTO of their fragment.

### func IINBit

```go
func IINBit(bit IIN) uint32
```

IINBit returns the index of a single IIN bit in the numbering of group 80 (IIN1.0 is 0, IIN2.7 is 15), the index a master writes to clear it.

### func NextSeq

```go
func NextSeq(seq uint8) uint8
```

NextSeq returns the sequence number that follows seq, modulo 16.

## Types

### type AbsoluteTime

```go
type AbsoluteTime struct {
	Time Timestamp
	// Interval is the interval of g50v2 in milliseconds and of g50v4 in
	// Units.
	Interval uint32
	// Units is the interval unit of g50v4.
	Units IntervalUnit
}
```

AbsoluteTime is a time and date object (group 50): the absolute time (v1), the time and interval of a freeze (v2), the time at last recorded time (v3), or an indexed absolute time and long interval (v4).

### type ActivateConfigResult

```go
type ActivateConfigResult struct {
	// Code is the status code; 0 is success.
	Code uint8
	// Text is optional text about the status: at most 254 octets.
	Text string
}
```

ActivateConfigResult is one status entry of a g91v1 object.

### type ActivateConfigStatus

```go
type ActivateConfigStatus struct {
	// Delay is the time the outstation needs before the activated
	// configuration is in effect, in milliseconds on the wire.
	Delay time.Duration
	// Results are the status entries, usually one per object of the
	// request: at most 255.
	Results []ActivateConfigResult
}
```

ActivateConfigStatus is the content of a status of requested operation object (g91v1): the outstation's answer to ACTIVATE\_CONFIG. [Decode](#func-decode) returns g91v1 objects as [Raw](#type-raw); [ParseActivateConfigStatus](#func-parseactivateconfigstatus) reads their data and [ActivateConfigStatus.Raw](#func-activateconfigstatus-raw) makes one.

#### func ParseActivateConfigStatus

```go
func ParseActivateConfigStatus(data []byte) (ActivateConfigStatus, error)
```

ParseActivateConfigStatus reads the data of one g91v1 object (the Data of the [Raw](#type-raw) that [Decode](#func-decode) returns). It fails with ErrMalformed when the data are not exactly one status of requested operation.

#### func (ActivateConfigStatus) Raw

```go
func (s ActivateConfigStatus) Raw() (Raw, error)
```

Raw encodes s as the data of a g91v1 object, to send for example as app.Counted(app.G91V1, raw). It fails with ErrInvalidValue when Delay is negative or does not fit 32 bits of milliseconds, when there are more than 255 results, or when a text is longer than 254 octets.

### type Analog

```go
type Analog struct {
	Value float64
	Flags Flags
	Time  Timestamp
}
```

Analog is an analog input (group 30), a frozen analog input (group 31), an analog output status (group 40) or an event of one of these (groups 32, 33 and 42).

Encoding a value into an integer variation rounds it to the nearest integer; a value the variation cannot hold is sent as the nearest value it can, with FlagOverRange set in the variations with flags.

### type AnalogCommandEvent

```go
type AnalogCommandEvent struct {
	Value  float64
	Status CommandStatus
	Time   Timestamp
}
```

AnalogCommandEvent is an analog output command event (group 43).

### type AnalogDeadband

```go
type AnalogDeadband struct {
	Value float64
}
```

AnalogDeadband is an analog input reporting deadband (group 34).

### type AnalogOutput

```go
type AnalogOutput struct {
	Value  float64
	Status CommandStatus
}
```

AnalogOutput is an analog output block (group 41): a set-point command and its echo.

### type AttrType

```go
type AttrType uint8
```

AttrType is the data type code of a device attribute (IEEE 1815-2012 Table 11-11).

```go
const (
	AttrVisibleString AttrType = 1
	AttrUnsignedInt   AttrType = 2
	AttrSignedInt     AttrType = 3
	AttrFloat         AttrType = 4
	AttrOctetString   AttrType = 5
	AttrBitString     AttrType = 6
	AttrTime          AttrType = 7
	// AttrList is the list of attribute variations returned for g0v255;
	// AttrExtList is the same with a length above 255 (the length octet
	// holds length-256).
	AttrList    AttrType = 254
	AttrExtList AttrType = 255
)
```

Attribute data types.

#### func (AttrType) String

```go
func (t AttrType) String() string
```

String returns the abbreviation of the standard, for example "VSTR".

### type Attribute

```go
type Attribute struct {
	Type AttrType
	// Data is the encoded value: the string octets, the little-endian
	// integer of 1, 2 or 4 octets, the IEEE 754 value of 4 or 8 octets,
	// the 6-octet time, or the list of (variation, properties) pairs.
	Data []byte
}
```

Attribute is a device attribute (group 0): a data type code and the raw value. Use the constructors and accessors to work with typed values.

#### func FloatAttribute

```go
func FloatAttribute(v float64) Attribute
```

FloatAttribute returns a floating-point attribute of eight octets.

#### func IntAttribute

```go
func IntAttribute(v int32) Attribute
```

IntAttribute returns a signed integer attribute of four octets.

#### func ListAttribute

```go
func ListAttribute(entries ...AttributeListEntry) Attribute
```

ListAttribute returns the list of attribute variations (the value of g0v255).

#### func StringAttribute

```go
func StringAttribute(s string) Attribute
```

StringAttribute returns a visible string attribute.

#### func TimeAttribute

```go
func TimeAttribute(t Timestamp) Attribute
```

TimeAttribute returns a DNP3 time attribute.

#### func UintAttribute

```go
func UintAttribute(v uint32) Attribute
```

UintAttribute returns an unsigned integer attribute in the smallest width that holds v.

#### func (Attribute) Float

```go
func (a Attribute) Float() (float64, error)
```

Float returns the value of a floating-point attribute.

#### func (Attribute) Int

```go
func (a Attribute) Int() (int32, error)
```

Int returns the value of a signed integer attribute.

#### func (Attribute) List

```go
func (a Attribute) List() ([]AttributeListEntry, error)
```

List returns the entries of a list of attribute variations.

#### func (Attribute) Text

```go
func (a Attribute) Text() string
```

Text returns the value of a visible string or octet string attribute.

#### func (Attribute) Uint

```go
func (a Attribute) Uint() (uint32, error)
```

Uint returns the value of an unsigned integer attribute.

### type AttributeListEntry

```go
type AttributeListEntry struct {
	Variation uint8
	// Writable reports whether the master may write the attribute.
	Writable bool
}
```

AttributeListEntry is one entry of the list of attribute variations.

### type AuthAggressiveMode

```go
type AuthAggressiveMode struct {
	// CSQ is the challenge sequence number: the last challenge's plus one
	// for each aggressive mode request since.
	CSQ uint32
	// User is the user number.
	User uint16
}
```

AuthAggressiveMode is g120v3, the aggressive mode request that precedes the objects of a critical request authenticated without a challenge.

### type AuthChallenge

```go
type AuthChallenge struct {
	// CSQ is the challenge sequence number.
	CSQ uint32
	// User is the user number.
	User uint16
	// MAC is the MAC algorithm the reply must use.
	MAC MACAlgorithm
	// Reason is why the request is challenged.
	Reason ChallengeReason
	// Data is the pseudo-random challenge data.
	Data []byte
}
```

AuthChallenge is g120v1.

### type AuthError

```go
type AuthError struct {
	// CSQ is the sequence number of the challenge or key change the error
	// is about.
	CSQ uint32
	// User is the user number.
	User uint16
	// Association identifies the association that sent the error.
	Association uint16
	// Code is the error.
	Code AuthErrorCode
	// Time is when the error occurred.
	Time Timestamp
	// Text is optional text about the error.
	Text []byte
}
```

AuthError is g120v7.

### type AuthErrorCode

```go
type AuthErrorCode uint8
```

AuthErrorCode is the error code of an authentication error object.

```go
const (
	AuthErrAuthenticationFailed        AuthErrorCode = 1
	AuthErrAggressiveModeNotSupported  AuthErrorCode = 4
	AuthErrMACNotSupported             AuthErrorCode = 5
	AuthErrKeyWrapNotSupported         AuthErrorCode = 6
	AuthErrAuthorizationFailed         AuthErrorCode = 7
	AuthErrUpdateKeyMethodNotPermitted AuthErrorCode = 8
	AuthErrInvalidSignature            AuthErrorCode = 9
	AuthErrInvalidCertification        AuthErrorCode = 10
	AuthErrUnknownUser                 AuthErrorCode = 11
	AuthErrMaxSessionKeyStatusRequests AuthErrorCode = 12
)
```

Authentication error codes (IEEE 1815-2012 Table A-14).

#### func (AuthErrorCode) String

```go
func (e AuthErrorCode) String() string
```

String returns the name of the code, for example "AUTHENTICATION\_FAILED".

### type AuthMAC

```go
type AuthMAC struct {
	MAC []byte
}
```

AuthMAC is g120v9, the MAC that ends an aggressive mode request.

### type AuthReply

```go
type AuthReply struct {
	// CSQ is the sequence number of the challenge this replies to.
	CSQ uint32
	// User is the user number.
	User uint16
	// MAC is the MAC over the challenge and the critical request.
	MAC []byte
}
```

AuthReply is g120v2.

### type AuthSessionKeyChange

```go
type AuthSessionKeyChange struct {
	// KSQ is the key change sequence number of the key status answered.
	KSQ uint32
	// User is the user number.
	User uint16
	// WrappedKeys is the key wrap of the control and monitoring direction
	// session keys and the key status message.
	WrappedKeys []byte
}
```

AuthSessionKeyChange is g120v6.

### type AuthSessionKeyStatus

```go
type AuthSessionKeyStatus struct {
	// KSQ is the key change sequence number.
	KSQ uint32
	// User is the user number.
	User uint16
	// KeyWrap is the key wrap algorithm of the update key.
	KeyWrap KeyWrap
	// Status is the state of the session keys.
	Status KeyStatus
	// MAC is the MAC algorithm of MACValue.
	MAC MACAlgorithm
	// Challenge is the challenge data for the next key change.
	Challenge []byte
	// MACValue is the MAC of the previous key status message; empty when
	// the keys are not initialized.
	MACValue []byte
}
```

AuthSessionKeyStatus is g120v5.

### type AuthSessionKeyStatusRequest

```go
type AuthSessionKeyStatusRequest struct {
	// User is the user number whose key status is asked for.
	User uint16
}
```

AuthSessionKeyStatusRequest is g120v4.

### type AuthUpdateKeyChange

```go
type AuthUpdateKeyChange struct {
	KSQ          uint32
	User         uint16
	EncryptedKey []byte
}
```

AuthUpdateKeyChange is g120v13.

### type AuthUpdateKeyChangeConfirmation

```go
type AuthUpdateKeyChangeConfirmation struct {
	MAC []byte
}
```

AuthUpdateKeyChangeConfirmation is g120v15.

### type AuthUpdateKeyChangeReply

```go
type AuthUpdateKeyChangeReply struct {
	KSQ       uint32
	User      uint16
	Challenge []byte
}
```

AuthUpdateKeyChangeReply is g120v12.

### type AuthUpdateKeyChangeRequest

```go
type AuthUpdateKeyChangeRequest struct {
	KeyChangeMethod uint8
	UserName        string
	Challenge       []byte
}
```

AuthUpdateKeyChangeRequest is g120v11.

### type AuthUpdateKeyChangeSignature

```go
type AuthUpdateKeyChangeSignature struct {
	Signature []byte
}
```

AuthUpdateKeyChangeSignature is g120v14.

### type AuthUserCertificate

```go
type AuthUserCertificate struct {
	KeyChangeMethod uint8
	CertificateType uint8
	Certificate     []byte
}
```

AuthUserCertificate is g120v8.

### type AuthUserStatusChange

```go
type AuthUserStatusChange struct {
	KeyChangeMethod uint8
	Operation       uint8
	SCS             uint32
	Role            uint16
	RoleExpiry      uint16
	UserName        string
	PublicKey       []byte
	Certification   []byte
}
```

AuthUserStatusChange is g120v10.

### type BCD

```go
type BCD struct {
	Value uint64
}
```

BCD is a binary-coded decimal integer (group 101): 4 digits (v1), 8 digits (v2) or 16 digits (v3). Value is the decimal number.

### type Binary

```go
type Binary struct {
	Value bool
	// Flags are not sent in the packed variations (g1v1, g10v1, g12v3,
	// g80v1) and are zero when decoded from them.
	Flags Flags
	// Time is the time of the event in the variations with time.
	Time Timestamp
}
```

Binary is a single-bit point: a binary input (groups 1 and 2), a binary output status (groups 10 and 11), a pattern mask bit (g12v3) or an internal indication bit (g80v1).

### type BinaryCommandEvent

```go
type BinaryCommandEvent struct {
	// Value is the commanded state.
	Value  bool
	Status CommandStatus
	Time   Timestamp
}
```

BinaryCommandEvent is a binary output command event (group 13): a command the outstation received for a binary output.

### type CROB

```go
type CROB struct {
	Op        OpType
	TripClose TripClose
	// Queue is the obsolete queue bit; Clear the clear bit.
	Queue, Clear bool
	// Count is the number of times to repeat the operation.
	Count uint8
	// OnTime and OffTime are in milliseconds.
	OnTime, OffTime uint32
	Status          CommandStatus
}
```

CROB is a control relay output block (g12v1) or a pattern control block (g12v2), which has the same layout.

#### func (CROB) Code

```go
func (c CROB) Code() uint8
```

Code returns the control code octet.

#### func (CROB) String

```go
func (c CROB) String() string
```

String returns, for example, "LATCH\_ON count=1 on=100ms off=0ms SUCCESS".

### type CTO

```go
type CTO struct {
	Time Timestamp
}
```

CTO is a common time of occurrence (group 51): the base time of the relative-time event variations that follow it in the same fragment. g51v1 is a synchronized and g51v2 an unsynchronized base time.

### type ChallengeReason

```go
type ChallengeReason uint8
```

ChallengeReason is the reason code of a challenge.

```go
const ReasonCritical ChallengeReason = 1
```

ReasonCritical is the only defined reason: a critical request.

### type CommandStatus

```go
type CommandStatus uint8
```

CommandStatus is the status code of a control (IEEE 1815-2012 Table 11-4), returned by the outstation in the echo of a command.

```go
const (
	StatusSuccess            CommandStatus = 0
	StatusTimeout            CommandStatus = 1
	StatusNoSelect           CommandStatus = 2
	StatusFormatError        CommandStatus = 3
	StatusNotSupported       CommandStatus = 4
	StatusAlreadyActive      CommandStatus = 5
	StatusHardwareError      CommandStatus = 6
	StatusLocal              CommandStatus = 7
	StatusTooManyObjects     CommandStatus = 8
	StatusNotAuthorized      CommandStatus = 9
	StatusAutomationInhibit  CommandStatus = 10
	StatusProcessingLimited  CommandStatus = 11
	StatusOutOfRange         CommandStatus = 12
	StatusDownstreamLocal    CommandStatus = 13
	StatusAlreadyComplete    CommandStatus = 14
	StatusBlocked            CommandStatus = 15
	StatusCanceled           CommandStatus = 16
	StatusBlockedOtherMaster CommandStatus = 17
	StatusDownstreamFail     CommandStatus = 18
	StatusNonParticipating   CommandStatus = 126
	StatusUndefined          CommandStatus = 127
)
```

Command status codes.

#### func (CommandStatus) String

```go
func (s CommandStatus) String() string
```

String returns the name of the status code, for example "NO\_SELECT".

### type Control

```go
type Control struct {
	// FIR and FIN mark the first and the final fragment of a message.
	FIR, FIN bool
	// CON requests an application confirmation of this fragment.
	CON bool
	// UNS marks an unsolicited response, and its confirmation.
	UNS bool
	// Seq is the four-bit sequence number, 0..15.
	Seq uint8
}
```

Control is the application control octet (IEEE 1815-2012 clause 4.2.2.4).

#### func ParseControl

```go
func ParseControl(b byte) Control
```

ParseControl decodes a control octet.

#### func SingleControl

```go
func SingleControl(seq uint8) Control
```

SingleControl returns the control octet of a single-fragment message with the given sequence number.

#### func (Control) Byte

```go
func (c Control) Byte() byte
```

Byte returns the encoded control octet.

#### func (Control) String

```go
func (c Control) String() string
```

String returns, for example, "FIR FIN CON seq=3".

### type Counter

```go
type Counter struct {
	Value uint32
	Flags Flags
	// Time is the time of freeze (g21) or of the event, in the variations
	// with time.
	Time Timestamp
}
```

Counter is a counter (group 20), a frozen counter (group 21) or a counter event of either (groups 22 and 23). The 16-bit variations carry the low 16 bits of Value.

### type DataSetCharacteristics

```go
type DataSetCharacteristics struct {
	Flags DataSetFlags
}
```

DataSetCharacteristics is the characteristics octet of a data set descriptor (g86v2, IEEE 1815-2012 Annex A).

### type DataSetFlags

```go
type DataSetFlags uint8
```

DataSetFlags are the bits of [DataSetCharacteristics](#type-datasetcharacteristics).

```go
const (
	// DataSetReadable (RD): the data set can be read.
	DataSetReadable DataSetFlags = 1 << iota
	// DataSetWritable (WR): the data set can be written.
	DataSetWritable
	// DataSetStatic (ST): the outstation maintains a static data set.
	DataSetStatic
	// DataSetEvents (EV): the outstation generates data set events.
	DataSetEvents
	// DataSetMasterDefined (DF): the data set was defined by a master.
	DataSetMasterDefined
)
```

Data set characteristics bits.

#### func (DataSetFlags) String

```go
func (f DataSetFlags) String() string
```

String returns the names of the set bits, joined by "|".

### type DoubleBit

```go
type DoubleBit uint8
```

DoubleBit is the state of a double-bit binary input.

```go
const (
	DoubleBitIntermediate  DoubleBit = 0
	DoubleBitOff           DoubleBit = 1
	DoubleBitOn            DoubleBit = 2
	DoubleBitIndeterminate DoubleBit = 3
)
```

Double-bit states.

#### func (DoubleBit) String

```go
func (d DoubleBit) String() string
```

String returns "INTERMEDIATE", "DETERMINED\_OFF", "DETERMINED\_ON" or "INDETERMINATE".

### type DoubleBitBinary

```go
type DoubleBitBinary struct {
	Value DoubleBit
	Flags Flags
	Time  Timestamp
}
```

DoubleBitBinary is a double-bit binary input (groups 3 and 4).

### type FileAuthentication

```go
type FileAuthentication struct {
	UserName, Password string
	AuthKey            uint32
}
```

FileAuthentication is a file authentication object (g70v2): the credentials sent with AUTHENTICATE\_FILE, and the key returned.

#### func (FileAuthentication) GoString

```go
func (v FileAuthentication) GoString() string
```

GoString is String, for %#v.

#### func (FileAuthentication) LogValue

```go
func (v FileAuthentication) LogValue() slog.Value
```

LogValue logs the user name only, for log/slog.

#### func (FileAuthentication) String

```go
func (v FileAuthentication) String() string
```

String formats the object without its password and key, so that printing a decoded request does not reveal them.

### type FileCommand

```go
type FileCommand struct {
	Name        string
	Created     Timestamp
	Permissions Permissions
	AuthKey     uint32
	// Size is the size of the file to write, or 0.
	Size         uint32
	Mode         FileMode
	MaxBlockSize uint16
	RequestID    uint16
}
```

FileCommand is a file command object (g70v3), sent with OPEN\_FILE and DELETE\_FILE.

### type FileCommandStatus

```go
type FileCommandStatus struct {
	Handle       uint32
	Size         uint32
	MaxBlockSize uint16
	RequestID    uint16
	Status       FileStatus
	// Text is optional additional information.
	Text string
}
```

FileCommandStatus is a file command status object (g70v4), the answer to OPEN\_FILE, CLOSE\_FILE, DELETE\_FILE and ABORT\_FILE.

### type FileDescriptor

```go
type FileDescriptor struct {
	Name        string
	Type        FileType
	Size        uint32
	Created     Timestamp
	Permissions Permissions
	RequestID   uint16
}
```

FileDescriptor is a file descriptor object (g70v7): one entry of a directory, or the answer to GET\_FILE\_INFO.

#### func DecodeFileDescriptors

```go
func DecodeFileDescriptors(b []byte) ([]FileDescriptor, error)
```

DecodeFileDescriptors decodes the content of a directory file: a sequence of file descriptor objects.

### type FileMode

```go
type FileMode uint16
```

FileMode is the operational mode of a file command.

```go
const (
	FileModeNull   FileMode = 0
	FileModeRead   FileMode = 1
	FileModeWrite  FileMode = 2
	FileModeAppend FileMode = 3
)
```

File modes.

#### func (FileMode) String

```go
func (m FileMode) String() string
```

String returns "NULL", "READ", "WRITE", "APPEND" or "MODE(n)".

### type FileSpecification

```go
type FileSpecification struct {
	Name string
}
```

FileSpecification is a file specification string (g70v8), used by ACTIVATE\_CONFIG.

### type FileStatus

```go
type FileStatus uint8
```

FileStatus is the status code of a file command or transport status.

```go
const (
	FileSuccess          FileStatus = 0
	FilePermissionDenied FileStatus = 1
	FileInvalidMode      FileStatus = 2
	FileNotFound         FileStatus = 3
	FileLocked           FileStatus = 4
	FileTooManyOpen      FileStatus = 5
	FileInvalidHandle    FileStatus = 6
	FileWriteBlockSize   FileStatus = 7
	FileCommLost         FileStatus = 8
	FileCannotAbort      FileStatus = 9
	FileNotOpened        FileStatus = 16
	FileHandleExpired    FileStatus = 17
	FileBufferOverrun    FileStatus = 18
	FileFatal            FileStatus = 19
	FileBlockSequence    FileStatus = 20
	FileUndefined        FileStatus = 255
)
```

File status codes (IEEE 1815-2012 Table 11-32).

#### func (FileStatus) String

```go
func (s FileStatus) String() string
```

String returns the name of the status, for example "FILE\_NOT\_FOUND".

### type FileTransport

```go
type FileTransport struct {
	Handle uint32
	// Block is the block number, 0..0x7FFFFFFF.
	Block uint32
	// Last marks the last block of the file (the top bit of the block
	// number on the wire).
	Last bool
	Data []byte
}
```

FileTransport is a file transport object (g70v5): one block of file data.

### type FileTransportStatus

```go
type FileTransportStatus struct {
	Handle uint32
	Block  uint32
	Last   bool
	Status FileStatus
	Text   string
}
```

FileTransportStatus is a file transport status object (g70v6): the acknowledgement of a written block.

### type FileType

```go
type FileType uint16
```

FileType is the type in a file descriptor.

```go
const (
	FileTypeDirectory FileType = 0
	FileTypeSimple    FileType = 1
)
```

File types.

### type Flags

```go
type Flags uint8
```

Flags is the quality flags octet of a point (IEEE 1815-2012 clause 11.9.6.2).

The state bits that share the octet with the flags of binary and double-bit points (bit 7, bits 6..7) are not part of Flags: they are the Value of [Binary](#type-binary) and [DoubleBitBinary](#type-doublebitbinary), merged on encoding.

```go
const (
	// FlagOnline: the point is available and its value is valid.
	FlagOnline Flags = 0x01
	// FlagRestart: the value has not been updated since the device
	// restarted.
	FlagRestart Flags = 0x02
	// FlagCommLost: the value was obtained from a device that has lost
	// communication.
	FlagCommLost Flags = 0x04
	// FlagRemoteForced: the value is forced at a downstream device.
	FlagRemoteForced Flags = 0x08
	// FlagLocalForced: the value is forced at this device.
	FlagLocalForced Flags = 0x10
)
```

Flag bits common to all point types.

```go
const (
	// FlagChatterFilter: binary and double-bit inputs; the input is
	// changing too fast and is filtered.
	FlagChatterFilter Flags = 0x20
	// FlagRollover: counters; obsolete, sent as zero by current devices.
	FlagRollover Flags = 0x20
	// FlagOverRange: analog inputs and outputs; the value exceeds the
	// range of the variation or of the device.
	FlagOverRange Flags = 0x20
	// FlagDiscontinuity: counters; the value cannot be compared with the
	// previous one.
	FlagDiscontinuity Flags = 0x40
	// FlagReferenceErr: analog inputs; the reference signal is in error.
	FlagReferenceErr Flags = 0x40
)
```

Flag bits specific to some point types.

#### func (Flags) String

```go
func (f Flags) String() string
```

String returns the common flags by name and the type-specific bits as "BIT5"/"BIT6", for example "ONLINE|BIT5".

### type Fragment

```go
type Fragment struct {
	Control  Control
	Function FunctionCode
	// IIN are the internal indications; only responses carry them.
	IIN     IIN
	Headers []Header
}
```

Fragment is one application layer fragment: the request or response header and the object headers.

#### func Decode

```go
func Decode(b []byte) (*Fragment, error)
```

Decode decodes one fragment. The objects are copies: nothing in the result aliases b.

On error the returned fragment is still non-nil when b held the fragment header, with the headers decoded before the failure, so that an outstation can answer with the sequence number and function of the request. Errors wrap ErrMalformed, ErrUnknownObject, ErrInvalidQualifier or ErrUnknownFunction.

#### func (Fragment) AppendEncode

```go
func (f *Fragment) AppendEncode(b []byte) ([]byte, error)
```

AppendEncode appends the wire encoding of f to b.

#### func (Fragment) Encode

```go
func (f *Fragment) Encode() ([]byte, error)
```

Encode returns the wire encoding of f.

#### func (Fragment) HeaderLen

```go
func (f *Fragment) HeaderLen() int
```

HeaderLen returns the size of the fragment header: 2 for a request, 4 for a response.

#### func (Fragment) String

```go
func (f *Fragment) String() string
```

String returns a one-line description, for example "RESPONSE FIR FIN seq=3 iin=DEVICE\_RESTART headers=2".

### type FunctionCode

```go
type FunctionCode uint8
```

FunctionCode is the application layer function code (IEEE 1815-2012 clause 4.2.2.5, Table 4-1 and Table 4-2).

```go
const (
	FuncConfirm               FunctionCode = 0
	FuncRead                  FunctionCode = 1
	FuncWrite                 FunctionCode = 2
	FuncSelect                FunctionCode = 3
	FuncOperate               FunctionCode = 4
	FuncDirectOperate         FunctionCode = 5
	FuncDirectOperateNoAck    FunctionCode = 6
	FuncImmediateFreeze       FunctionCode = 7
	FuncImmediateFreezeNoAck  FunctionCode = 8
	FuncFreezeClear           FunctionCode = 9
	FuncFreezeClearNoAck      FunctionCode = 10
	FuncFreezeAtTime          FunctionCode = 11
	FuncFreezeAtTimeNoAck     FunctionCode = 12
	FuncColdRestart           FunctionCode = 13
	FuncWarmRestart           FunctionCode = 14
	FuncInitializeData        FunctionCode = 15
	FuncInitializeApplication FunctionCode = 16
	FuncStartApplication      FunctionCode = 17
	FuncStopApplication       FunctionCode = 18
	FuncSaveConfiguration     FunctionCode = 19
	FuncEnableUnsolicited     FunctionCode = 20
	FuncDisableUnsolicited    FunctionCode = 21
	FuncAssignClass           FunctionCode = 22
	FuncDelayMeasure          FunctionCode = 23
	FuncRecordCurrentTime     FunctionCode = 24
	FuncOpenFile              FunctionCode = 25
	FuncCloseFile             FunctionCode = 26
	FuncDeleteFile            FunctionCode = 27
	FuncGetFileInfo           FunctionCode = 28
	FuncAuthenticateFile      FunctionCode = 29
	FuncAbortFile             FunctionCode = 30
	FuncActivateConfig        FunctionCode = 31
	FuncAuthRequest           FunctionCode = 32
	FuncAuthRequestNoAck      FunctionCode = 33
)
```

Request function codes.

```go
const (
	FuncResponse            FunctionCode = 129
	FuncUnsolicitedResponse FunctionCode = 130
	FuncAuthResponse        FunctionCode = 131
)
```

Response function codes.

#### func (FunctionCode) Defined

```go
func (f FunctionCode) Defined() bool
```

Defined reports whether IEEE 1815-2012 defines f.

#### func (FunctionCode) IsResponse

```go
func (f FunctionCode) IsResponse() bool
```

IsResponse reports whether f is a response function code: the header of such a fragment carries the internal indications.

#### func (FunctionCode) NoAck

```go
func (f FunctionCode) NoAck() bool
```

NoAck reports whether the outstation sends no response to a request with this function code.

#### func (FunctionCode) String

```go
func (f FunctionCode) String() string
```

String returns the name of the function code in the standard's notation, for example "DIRECT\_OPERATE".

### type GroupVariation

```go
type GroupVariation uint16
```

GroupVariation identifies an object type: the group in the high octet and the variation in the low octet. The G\<group>V\<variation> constants name every variation this package knows.

#### func GV

```go
func GV(g, v uint8) GroupVariation
```

GV returns the GroupVariation of group g and variation v.

#### func OctetStringGV

```go
func OctetStringGV(g uint8, n int) GroupVariation
```

OctetStringGV returns the variation of group g (110..113) for a string of n octets. A length outside 1..255 has no variation and gives variation 0, which no encoding of a value accepts.

#### func (GroupVariation) Group

```go
func (gv GroupVariation) Group() uint8
```

Group returns the object group.

#### func (GroupVariation) IsEvent

```go
func (gv GroupVariation) IsEvent() bool
```

IsEvent reports whether gv is an event variation (or "any variation" of an event group).

#### func (GroupVariation) Known

```go
func (gv GroupVariation) Known() bool
```

Known reports whether this package can encode and decode gv.

#### func (GroupVariation) Name

```go
func (gv GroupVariation) Name() string
```

Name returns the name of the object in IEEE 1815-2012, for example "Analog Input - Single-precision With Flag", or "" for an unknown one.

#### func (GroupVariation) Size

```go
func (gv GroupVariation) Size() (int, bool)
```

Size returns the encoded size in octets of one object of gv, and false when the size is not fixed: packed variations, free-format and self-sized objects, and headers that carry no objects.

#### func (GroupVariation) String

```go
func (gv GroupVariation) String() string
```

String returns, for example, "g30v5".

#### func (GroupVariation) Variation

```go
func (gv GroupVariation) Variation() uint8
```

Variation returns the variation.

### type Header

```go
type Header struct {
	GV        GroupVariation
	Qualifier Qualifier

	// Start and Stop are the range of a start-stop qualifier. When the
	// header has objects, the encoder takes the range from their indexes.
	Start, Stop uint32

	// Count is the count of a count, index-prefixed or free-format
	// qualifier for a header without objects, for example a READ of at
	// most Count events. With objects the encoder uses len(Objects).
	Count uint32

	// Objects is nil for a header that names points without values: the
	// headers of READ, freeze, assign class and unsolicited control
	// requests. When such a header names points by an index list
	// (qualifiers 0x17, 0x28, 0x39), Objects holds the indexes with a nil
	// Value.
	Objects []Object
}
```

Header is one object header and the objects that follow it.

#### func AllObjects

```go
func AllObjects(gv GroupVariation) Header
```

AllObjects returns a header for all objects of gv (qualifier 0x06), for example the class 0 header of an integrity poll.

#### func ClassHeaders

```go
func ClassHeaders(classes ...int) []Header
```

ClassHeaders returns the headers that read the given classes (0..3), in the order given: ClassHeaders(1, 2, 3, 0) is an integrity poll.

#### func CountOf

```go
func CountOf(gv GroupVariation, n uint32) Header
```

CountOf returns a header naming up to n objects of gv without values, as in a READ of at most n events.

#### func Counted

```go
func Counted(gv GroupVariation, values ...Value) Header
```

Counted returns a header carrying objects without index (qualifier 0x07..0x09), as used for time objects: Counted(G50V1, AbsoluteTime{...}).

#### func FreeFormat

```go
func FreeFormat(gv GroupVariation, values ...Value) Header
```

FreeFormat returns a header carrying free-format objects, each preceded by a two-octet size (qualifier 0x5B), as used for file and authentication objects.

#### func IndexList

```go
func IndexList(gv GroupVariation, indexes ...uint32) Header
```

IndexList returns a header naming the given indexes of gv without values (qualifier 0x17, 0x28 or 0x39), as in a READ of specific points.

#### func IndexRange

```go
func IndexRange(gv GroupVariation, start, stop uint32) Header
```

IndexRange returns a header naming the points start..stop of gv without values, as in a READ of a range.

#### func Indexed

```go
func Indexed(gv GroupVariation, objs ...Object) Header
```

Indexed returns a header carrying objects each preceded by its index (qualifier 0x17, 0x28 or 0x39), as used for commands and events.

#### func Ranged

```go
func Ranged(gv GroupVariation, start uint32, values ...Value) Header
```

Ranged returns a header carrying values for the contiguous indexes start, start+1, ... (a start-stop qualifier).

#### func (Header) EncodedLen

```go
func (h *Header) EncodedLen() (int, error)
```

EncodedLen returns the size of the encoding of h on its own, or an error when it cannot be encoded. A server uses it to decide whether a header still fits a fragment.

#### func (Header) String

```go
func (h *Header) String() string
```

String returns a one-line description, for example "g30v1 q=0x00 \[0..9] n=10".

### type IIN

```go
type IIN uint16
```

IIN is the internal indications field of a response (IEEE 1815-2012 clause 4.2.2.6): IIN1 in the low octet, IIN2 in the high octet, as they are sent.

```go
const (
	// IINBroadcast: a broadcast message was received.
	IINBroadcast IIN = 1 << iota
	// IINClass1Events: the outstation has unreported class 1 events.
	IINClass1Events
	// IINClass2Events: the outstation has unreported class 2 events.
	IINClass2Events
	// IINClass3Events: the outstation has unreported class 3 events.
	IINClass3Events
	// IINNeedTime: the outstation requires time synchronization.
	IINNeedTime
	// IINLocalControl: one or more output points are in local mode.
	IINLocalControl
	// IINDeviceTrouble: an abnormal, device specific condition exists.
	IINDeviceTrouble
	// IINDeviceRestart: the outstation restarted; cleared by the master.
	IINDeviceRestart

	// IIN2 bits.

	// IINNoFuncCodeSupport: the function code is not implemented.
	IINNoFuncCodeSupport
	// IINObjectUnknown: an object, variation or qualifier is not supported,
	// or a point does not exist.
	IINObjectUnknown
	// IINParameterError: a parameter in the request is invalid, or the
	// request could not be parsed.
	IINParameterError
	// IINEventBufferOverflow: an event buffer overflowed and events were
	// lost.
	IINEventBufferOverflow
	// IINAlreadyExecuting: the requested operation is already executing.
	IINAlreadyExecuting
	// IINConfigCorrupt: the outstation detected corrupt configuration.
	IINConfigCorrupt
	// IINReserved2 and IINReserved1 are reserved; they are sent as zero.
	IINReserved2
	IINReserved1
)
```

IIN1 bits.

#### func (IIN) Has

```go
func (i IIN) Has(bits IIN) bool
```

Has reports whether every bit of bits is set.

#### func (IIN) IIN1

```go
func (i IIN) IIN1() uint8
```

IIN1 returns the first octet.

#### func (IIN) IIN2

```go
func (i IIN) IIN2() uint8
```

IIN2 returns the second octet.

#### func (IIN) String

```go
func (i IIN) String() string
```

String returns the names of the set bits joined by "|", or "" when none is set.

### type IntervalUnit

```go
type IntervalUnit uint8
```

IntervalUnit is the unit of the interval of g50v4.

```go
const (
	UnitNone         IntervalUnit = 0
	UnitMilliseconds IntervalUnit = 1
	UnitSeconds      IntervalUnit = 2
	UnitMinutes      IntervalUnit = 3
	UnitHours        IntervalUnit = 4
	UnitDays         IntervalUnit = 5
	UnitWeeks        IntervalUnit = 6
	UnitMonths       IntervalUnit = 7
	UnitMonthsDay    IntervalUnit = 8
	UnitMonthsLast   IntervalUnit = 9
	UnitMonthsSame   IntervalUnit = 10
)
```

Interval units (IEEE 1815-2012 Table 11-23).

### type KeyStatus

```go
type KeyStatus uint8
```

KeyStatus is the status of the session keys of a user.

```go
const (
	KeyStatusOK       KeyStatus = 1
	KeyStatusNotInit  KeyStatus = 2
	KeyStatusCommFail KeyStatus = 3
	KeyStatusAuthFail KeyStatus = 4
)
```

Key status values.

#### func (KeyStatus) String

```go
func (k KeyStatus) String() string
```

String returns "OK", "NOT\_INIT", "COMM\_FAIL", "AUTH\_FAIL" or "KEY\_STATUS(n)".

### type KeyWrap

```go
type KeyWrap uint8
```

KeyWrap identifies the algorithm that wraps session keys.

```go
const (
	KeyWrapAES128 KeyWrap = 1
	KeyWrapAES256 KeyWrap = 2
)
```

Key wrap algorithms.

### type MACAlgorithm

```go
type MACAlgorithm uint8
```

MACAlgorithm identifies the MAC algorithm and the length of the MAC.

```go
const (
	MACNone              MACAlgorithm = 0
	MACHMACSHA1Trunc4    MACAlgorithm = 1 // obsolete
	MACHMACSHA1Trunc10   MACAlgorithm = 2
	MACHMACSHA256Trunc8  MACAlgorithm = 3
	MACHMACSHA256Trunc16 MACAlgorithm = 4
	MACHMACSHA1Trunc8    MACAlgorithm = 5
	MACAESGMAC           MACAlgorithm = 6
)
```

MAC algorithms (IEEE 1815-2012 Table A-12).

#### func (MACAlgorithm) Len

```go
func (m MACAlgorithm) Len() int
```

Len returns the length of the MAC in octets, or 0 for an unknown algorithm.

#### func (MACAlgorithm) String

```go
func (m MACAlgorithm) String() string
```

String returns, for example, "HMAC-SHA-256-16".

### type Object

```go
type Object struct {
	Index uint32
	Value Value
}
```

Object is one object of a header with its index: the index prefix of an index-prefixed qualifier, the position in the range of a start-stop qualifier, or the position in the header for count and free-format qualifiers.

### type OctetString

```go
type OctetString struct {
	Data []byte
}
```

OctetString is an octet string (group 110), an octet string event (group 111), or a virtual terminal output block or event (groups 112 and 113). The variation is the length of Data, 1..255.

### type OpType

```go
type OpType uint8
```

OpType is the operation type of a control relay output block.

```go
const (
	OpNul      OpType = 0
	OpPulseOn  OpType = 1
	OpPulseOff OpType = 2
	OpLatchOn  OpType = 3
	OpLatchOff OpType = 4
)
```

Operation types.

#### func (OpType) String

```go
func (o OpType) String() string
```

String returns "NUL", "PULSE\_ON", "PULSE\_OFF", "LATCH\_ON", "LATCH\_OFF" or "OP(n)".

### type Permissions

```go
type Permissions uint16
```

Permissions are the Unix-style permission bits of a file: read, write and execute for owner, group and world.

```go
const (
	PermWorldExecute Permissions = 1 << iota
	PermWorldWrite
	PermWorldRead
	PermGroupExecute
	PermGroupWrite
	PermGroupRead
	PermOwnerExecute
	PermOwnerWrite
	PermOwnerRead
)
```

Permission bits.

#### func (Permissions) String

```go
func (p Permissions) String() string
```

String returns the permissions as "rwxr-x---".

### type Qualifier

```go
type Qualifier uint8
```

Qualifier is the qualifier octet of an object header (IEEE 1815-2012 clause 4.2.2.7.3): the object prefix code in bits 4..6 and the range specifier code in bits 0..3.

```go
const (
	// Range of indexes, objects in index order.
	Qual1ByteStartStop Qualifier = 0x00
	Qual2ByteStartStop Qualifier = 0x01
	Qual4ByteStartStop Qualifier = 0x02

	// Range of virtual addresses (device attributes and similar).
	Qual1ByteVirtualStartStop Qualifier = 0x03
	Qual2ByteVirtualStartStop Qualifier = 0x04
	Qual4ByteVirtualStartStop Qualifier = 0x05

	// All objects of the group and variation; no range field.
	QualAll Qualifier = 0x06

	// A count of objects, without index.
	Qual1ByteCount Qualifier = 0x07
	Qual2ByteCount Qualifier = 0x08
	Qual4ByteCount Qualifier = 0x09

	// A count of objects, each preceded by its index.
	Qual1ByteIndexCount Qualifier = 0x17
	Qual2ByteIndexCount Qualifier = 0x28
	Qual4ByteIndexCount Qualifier = 0x39

	// A one-octet count of free-format objects, each preceded by its size.
	Qual1ByteSizeFreeFormat Qualifier = 0x4B
	Qual2ByteSizeFreeFormat Qualifier = 0x5B
	Qual4ByteSizeFreeFormat Qualifier = 0x6B
)
```

The qualifiers in use. The name gives the prefix and the range: for example Qual2ByteIndexCount is "prefix: 2-octet index, range: 2-octet count" (0x28).

#### func CountQualifier

```go
func CountQualifier(n int) Qualifier
```

CountQualifier returns the smallest count qualifier that holds n.

#### func IndexQualifier

```go
func IndexQualifier(n int, maxIndex uint32) Qualifier
```

IndexQualifier returns the smallest index-prefixed count qualifier that holds n objects with indexes up to maxIndex.

#### func RangeQualifier

```go
func RangeQualifier(stop uint32) Qualifier
```

RangeQualifier returns the smallest start-stop qualifier that holds stop.

#### func (Qualifier) IsCount

```go
func (q Qualifier) IsCount() bool
```

IsCount reports whether q carries an object count.

#### func (Qualifier) IsFreeFormat

```go
func (q Qualifier) IsFreeFormat() bool
```

IsFreeFormat reports whether q is a free-format qualifier: each object carries its own size.

#### func (Qualifier) IsIndexed

```go
func (q Qualifier) IsIndexed() bool
```

IsIndexed reports whether each object is preceded by its index.

#### func (Qualifier) IsRange

```go
func (q Qualifier) IsRange() bool
```

IsRange reports whether q carries a start and a stop index.

#### func (Qualifier) Prefix

```go
func (q Qualifier) Prefix() uint8
```

Prefix returns the object prefix code, 0..7.

#### func (Qualifier) Range

```go
func (q Qualifier) Range() uint8
```

Range returns the range specifier code, 0..15.

#### func (Qualifier) String

```go
func (q Qualifier) String() string
```

String returns the hexadecimal value, for example "0x28".

#### func (Qualifier) Valid

```go
func (q Qualifier) Valid() bool
```

Valid reports whether q is a combination this package encodes and decodes. The reserved bit 7 must be clear.

### type Raw

```go
type Raw struct {
	Data []byte
}
```

Raw is a free-format object that this package carries without decoding: the obsolete g70v1, private registration objects (group 83), the data set objects of groups 85..88 but the characteristics (g86v2), the application identifier (g90v1) and the status of requested operation (g91v1). The data of a g91v1 object are read with [ParseActivateConfigStatus](#func-parseactivateconfigstatus).

### type SecurityStatistic

```go
type SecurityStatistic struct {
	// Flags are the quality flags.
	Flags Flags
	// Association identifies the association the statistic is about.
	Association uint16
	// Value is the count.
	Value uint32
	// Time is when an event (group 122 with time) was raised.
	Time Timestamp
}
```

SecurityStatistic is a secure authentication statistic (group 121) or a statistic event (group 122).

### type TimeDelay

```go
type TimeDelay struct {
	Delay time.Duration
}
```

TimeDelay is a time delay object (group 52): coarse (v1, seconds) or fine (v2, milliseconds).

### type Timestamp

```go
type Timestamp uint64
```

Timestamp is DNP3 absolute time: milliseconds since 1970-01-01 00:00 UTC, 48 bits on the wire (IEEE 1815-2012 clause 11.9.6.1).

It is carried as the integer the standard defines rather than as a time.Time so that values round-trip exactly; [Timestamp.Time](#func-timestamp-time) and [TimestampOf](#func-timestampof) convert.

```go
const MaxTimestamp Timestamp = 1<<48 - 1
```

MaxTimestamp is the largest value 48 bits hold.

#### func Now

```go
func Now() Timestamp
```

Now returns the current time as a Timestamp.

#### func TimestampOf

```go
func TimestampOf(t time.Time) Timestamp
```

TimestampOf returns the timestamp of t, truncated to milliseconds and clamped to 0..MaxTimestamp.

#### func (Timestamp) String

```go
func (t Timestamp) String() string
```

String formats the timestamp in RFC 3339 with milliseconds.

#### func (Timestamp) Time

```go
func (t Timestamp) Time() time.Time
```

Time returns the timestamp as a time.Time in UTC.

### type TripClose

```go
type TripClose uint8
```

TripClose is the trip-close code of a control relay output block.

```go
const (
	TCCNul   TripClose = 0
	TCCClose TripClose = 1
	TCCTrip  TripClose = 2
)
```

Trip-close codes.

#### func (TripClose) String

```go
func (t TripClose) String() string
```

String returns "NUL", "CLOSE", "TRIP" or "TCC(n)".

### type UnsignedInteger

```go
type UnsignedInteger struct {
	Value uint8
}
```

UnsignedInteger is an unsigned 8-bit integer (g102v1).

### type Value

```go
type Value interface {
	// contains filtered or unexported methods
}
```

Value is one decoded object: the value of a point, a command, a time object, a file or authentication object.

The set of implementations is closed: it is the value structs of this package, used by value. Several variations share a struct; the variation the object is sent in is that of its [Header](#type-header). Use a type switch to consume them:

	for _, o := range h.Objects {
		switch v := o.Value.(type) {
		case app.Analog:
			...
		case app.Binary:
			...
		}
	}
